250_1_headxflow,,245_1_headxflow,,228_1_headxflow,,208_1_headxflow,,197_1_headxflow,,all_1_npshxflow,,250_1_powerxflow,,245_1_powerxflow,,228_1_powerxflow,,208_1_powerxflow,,197_1_powerxflow,,250_1_effxflow,,245_1_effxflow,,228_1_effxflow,,208_1_effxflow,,197_1_effxflow,
X,Y,X,Y,X,Y,X,Y,X,Y,X,Y,X,Y,X,Y,X,Y,X,Y,X,Y,X,Y,X,Y,X,Y,X,Y,X,Y
12.964297426703844,114.4533955313134,12.614537385805136,108.01849984407514,12.579561381715266,93.61065362515204,12.439657365355782,77.77913061242404,12.124873328546947,69.7385736101008,12.124873328546947,1.282769667732392,12.921243860455004,21.460762390715672,12.572958973263468,19.68272192592221,12.543237996873511,14.25694896119171,12.406300292930357,11.104134941145617,12.092838542541458,9.509397617052514,12.958964234699096,25.483854678882494,12.609214224726895,25.473540378699198,12.569423577742004,30.42419693550326,12.427831963957804,32.15946898747214,12.112403001141555,32.82261415459058
13.174153451243068,114.2990890319033,12.82439341034436,107.93399939320041,12.78941740625449,93.5261531742773,12.649513389895006,77.77839741979173,12.334729353086171,69.73784041746849,12.334729353086171,1.2934623509399117,13.131163865965572,21.552413961065838,12.782861139052311,19.79270381034243,12.753184761966661,14.321105060436821,12.61628273746695,11.131630412250644,12.302794227495468,9.564388559262625,13.168533842984608,25.77836219176288,12.818746938578485,25.805984593259836,12.778928620768152,30.785093676324124,12.637327783375472,32.529849903713085,12.321917267776183,33.17402671999142
13.384009475782292,114.298355839271,13.034249434883584,107.93326620056808,12.999273430793714,93.52541998164499,12.85936941443423,77.69389696891699,12.544585377625395,69.73710722483617,12.544585377625395,1.2934623509399117,13.341101711197858,21.625735217345976,12.992825743867183,19.838529595517542,12.96311368733809,14.403591473751987,12.826229502560103,11.195786511495783,12.51275883231034,9.610214344437708,13.378085004053158,26.09183805548338,13.028298099647035,26.119460456980335,12.988442887402787,31.13650624172496,12.846823602793137,32.90023081995406,12.531394639976892,33.563375987072504
13.593865500321517,114.24177780781041,13.244105459422812,107.79292091086509,13.209129455332938,93.46884195018438,13.069225438973458,77.60939651804226,12.75444140216462,69.59676193513316,12.75444140216462,1.297739424222918,13.551048476291012,21.689891316591115,13.202754669238612,19.92101600883268,13.173087212013826,14.44025210189207,13.03622086695756,11.21411682556581,12.722705597403493,9.674370443682847,13.58767305955563,26.36737721752354,13.237849260715585,26.43293632070086,13.197947930428931,31.49740298254585,13.056300974993846,33.28958008703515,12.740908906611523,33.91478855247334
13.803721524860745,114.12935493752154,13.453961483962036,107.76426529881863,13.418985479872166,93.3564190798955,13.279081463512682,77.60866332540994,12.964297426703844,69.5681063230867,12.964297426703844,1.2998779608644213,13.76097740166244,21.772377729906253,13.41267467474918,20.012667579182846,13.383025057246115,14.51357335817221,13.246149792328985,11.296603238880977,12.932714801522675,9.674370443682847,13.797242667841143,26.661884730403898,13.447418869001101,26.72744383358122,13.407471420672042,31.839331372526573,13.265824465236953,33.6315084770159,12.950386278812228,34.30413781955443
14.013577549399969,114.05881569635386,13.66381750850126,107.70768726735803,13.62884150441139,93.35568588726319,13.488937488051906,77.60793013277762,13.174153451243068,69.51152829162609,13.174153451243068,1.3062935707889345,13.970888487312141,21.873194457291476,13.622630359703194,20.067658521392957,13.592971822339265,14.57772945741732,13.456132236865585,11.324098709986032,13.142643726894104,9.756856856997985,14.006812276126652,26.956392243284256,13.656997700895094,27.012467171041493,13.61699491091515,32.181259762507295,13.47534795548006,33.97343686699662,13.159900545446856,34.65555038495529
14.223433573939193,113.96035403577208,13.873673533040485,107.59526439706916,13.838697528950615,93.35495269463087,13.69879351259113,77.53739089160997,13.384009475782292,69.39910542133724,13.384009475782292,1.3127091807134477,14.180817412683574,21.955680870606642,13.83255928507462,20.150144934708123,13.80293642715414,14.623555242592431,13.666061162237014,11.406585123301198,13.352626171430696,9.78435232810304,14.216391108020645,27.24141558074453,13.866548861963643,27.32594303476199,13.82651840115826,32.523188152488046,13.684871445723175,34.31536525697737,13.369424035689967,34.99747877493601
14.433289598478417,113.87585358489734,14.083529557579709,107.5666087850227,14.048553553489839,93.18668498551374,13.908649537130355,77.43892923102815,13.593865500321517,69.39837222870491,13.593865500321517,1.3137784490341993,14.390782017498449,22.001506655781697,14.042488210446049,20.23263134802329,14.012847512803848,14.724371969977625,13.87604360677361,11.434080594406254,13.562555096802125,9.866838741418206,14.415563864826936,27.437262765513196,14.076100023032193,27.63941889848249,14.03606956222681,32.836664016208545,13.894394935966282,34.657293646958095,13.578947525933074,35.339407164916736
14.643145623017642,113.7913531340226,14.293385582118933,107.4262634953197,14.258409578029063,93.18595179288141,14.11850556166958,77.38235119956757,13.803721524860745,69.3976390360726,13.803721524860745,1.3191247906379608,14.60069310314815,22.10232338316689,14.252417135817478,20.315117761338456,14.22282103747958,14.76103259811768,14.085972532145039,11.516567007721392,13.772537541338725,9.894334212523262,14.635594889851031,27.764041378564627,14.285688078534665,27.91495806052265,14.245593052469918,33.17859240618927,14.103936873426353,34.98025368609868,13.788471016176185,35.68133555489749
14.853001647556866,113.70685268314787,14.503241606658158,107.34176304444496,14.468265602568287,93.1852186002491,14.328361586208803,77.26992832927868,14.013577549399969,69.25729374636958,14.013577549399969,1.3244711322417224,14.810604188797857,22.203140110552113,14.462399580354074,20.342613232443483,14.432749962851009,14.843519011432846,14.295954976681635,11.544062478826447,13.982537825597042,9.903499369558261,14.845182945353507,28.039580540604874,14.4952945812541,28.1715288717227,14.455125766321508,33.511036620749906,14.313469587277943,35.312697900659316,13.997994506419293,36.02326394487821
15.06285767209609,113.62235223227314,14.713097631197382,107.25726259357023,14.678121627107512,93.10071814937436,14.538217610748031,77.26919513664637,14.223433573939193,69.22863813432315,14.223433573939193,1.3287482055247288,15.020542034030147,22.276461366832223,14.672301746142917,20.452595116863705,14.642714567665884,14.88934479660793,14.505883902053064,11.626548892141614,14.192448911246746,10.004316096943484,15.05475255363902,28.334088053485203,14.704873413148093,28.456552209182945,14.664695374607021,33.805544133630264,14.523011524738013,35.6356579397999,14.207527220270883,36.35570815943885
15.272713696635314,113.454084523156,14.92295365573661,107.11691730386723,14.887977651646736,93.01621769849962,14.748073635287255,77.1567722663575,14.433289598478417,69.06037042520599,14.433289598478417,1.3383716204114968,15.230506638845021,22.322287152007334,14.882221751653486,20.54424668721387,14.852661332759034,14.953500895853068,14.715866346589657,11.654044363246669,14.402458115365928,10.004316096943484,15.264322161924532,28.62859556636556,14.914433797825122,28.76054389748336,14.874228088458608,34.1379883481909,14.732553462198084,35.95861797894045,14.417078381339433,36.669184023159346
15.482569721174542,113.42542891110953,15.132809680275834,107.06033927240662,15.09783367618596,92.90379482821076,14.95792965982648,77.1001942348969,14.643145623017642,69.05963723257366,14.643145623017642,1.3383716204114968,15.440417724494726,22.423103879392528,15.092213116050942,20.562577001283927,15.062563498547878,15.063482780273262,14.925777432239364,11.754861090631863,14.612431640041663,10.040976725083539,15.473919441035484,28.894650552985695,15.124040300544557,29.01711470868341,15.083788473135645,34.44198003649137,14.942095399658154,36.281578018081035,14.626620318799503,36.99214406229993
15.692425745713766,113.28508362140653,15.342665704815058,106.91999398270362,15.307689700725188,92.84721679675016,15.167785684365704,76.98777136460805,14.853001647556866,69.00305920111308,14.853001647556866,1.3479950352982648,15.65037340944874,22.47809482160264,15.302115281839786,20.67255888570415,15.272572702667059,15.063482780273262,15.135777716497685,11.76402624766689,14.822369485273953,10.114297981363677,15.683507496537956,29.170189715025856,15.333637579655509,29.283169695303542,15.293330410595715,34.76494007563193,15.151655784335183,36.58556970638148,14.836143809042614,37.33407245228065
15.90228177025299,113.242466799653,15.552521729354282,106.86341595124303,15.517545725264412,92.84648360411785,15.377641708904928,76.93119333314745,15.06285767209609,68.89063633082421,15.06285767209609,1.3512028402605232,15.860293414959308,22.569746391952805,15.51206204693294,20.73671498494926,15.482474868455906,15.173464664693483,15.34568880214739,11.864842975052085,15.032334090088828,10.160123766538788,15.893095552040428,29.445728877066017,15.543234858766464,29.549224681923675,15.502918466098187,35.040479237672145,15.361225392620696,36.880077219261835,15.045704193719647,37.63806414058109
16.112137794792215,113.11608271965706,15.762377753893507,106.75099308095416,15.727401749803636,92.70613831441483,15.587497733444152,76.87461530168684,15.272713696635314,68.8340582993636,15.272713696635314,1.3576184501850328,16.070222340330734,22.65223280526797,15.721999892165229,20.810036241229398,15.69247515271422,15.182629821728483,15.55568908640571,11.874008132087084,15.242280855181978,10.224279865783899,16.102711278368343,29.69281551284601,15.75283213787742,29.815279668543752,15.712478850775216,35.34447092597253,15.570767330080766,37.20303725840242,15.25528302561364,37.92308747804134
16.32199381933144,112.97573742995407,15.97223377843273,106.62460900095822,15.93725777434286,92.67748270236837,15.797353757983377,76.76219243139798,15.482569721174542,68.72163542907474,15.482569721174542,1.364034060109546,16.280151265702163,22.734719218583137,15.931928817536654,20.892522654544564,15.902386238363928,15.283446549113705,15.765600172055414,11.974824859472307,15.452290059301156,10.224279865783899,16.312317781087774,29.94938632404606,15.962410969771412,30.100303006003998,15.922011564626807,35.67691514053317,15.780336938366279,37.49754477128272,15.46483418668219,38.23656334176184
16.531849843870663,112.9470818179076,16.182089802971955,106.58199217920468,16.147113798882085,92.50921499325123,16.0072097825226,76.67769198052325,15.692425745713766,68.66505739761413,15.692425745713766,1.3704496700340592,16.490115870517037,22.78054500375822,16.141875582629808,20.956678753789674,16.112324083596217,15.356767805393844,15.975600456313735,11.983990016507306,15.662227904533449,10.297601122064037,16.52193350741569,30.196472959825996,16.172045143316286,30.328421290943822,16.13159962012928,35.952454302573386,15.989915770260271,37.78256810874299,15.674394571359219,38.54055503006231
16.741705868409888,112.77881410879046,16.39194582751118,106.44164688950168,16.35696982342131,92.50848180061891,16.217065807061825,76.59319152964852,15.90228177025299,68.55263452732528,15.90228177025299,1.3768652799585723,16.700035876027602,22.872196574108386,16.351813427862098,21.03000001006984,16.322297608271953,15.393428433533899,16.185582900850328,12.011485487612362,15.872201429209184,10.33426175020412,16.731540010135124,30.453043771026017,16.381633198818758,30.60396045298404,16.341169228414792,36.246961815453716,16.199494602154264,38.06759144620327,15.883954956036249,38.84454671836269
16.951561892949112,112.63846881908745,16.601801852050407,106.30130159979866,16.566825847960533,92.34021409150178,16.426921831601053,76.48076865935964,16.112137794792215,68.49605649586466,16.112137794792215,1.3854194265245887,16.90995588153817,22.963848144458552,16.561742353233527,21.11248642338498,16.53221761378252,15.485080003884093,16.39551182622176,12.093971900927528,16.08213035458061,10.416748163519287,16.94116496007152,30.690646231385955,16.591248925146672,30.851047088763977,16.550748060308784,36.53198515291396,16.409073434048256,38.35261478366351,16.093543011538724,39.12008588040288
17.16141791748834,112.5120847390915,16.81165787658963,106.18887872950981,16.77668187249976,92.32551968916238,16.636777856140277,76.42419062789905,16.32199381933144,68.36967241586873,16.32199381933144,1.3929043047698535,17.119902646631324,23.02800424370369,16.771671278604956,21.194972836700146,16.742208978179978,15.50341031795412,16.605503190619217,12.112302214997555,16.29211279911721,10.444243634624314,17.150771462790953,30.947217042585976,16.800855427866104,31.107617899963998,16.760345339419736,36.798040139534095,16.618643042333765,38.6471222965439,16.303112619824233,39.41459339328324
17.371273942027564,112.44154549792384,17.021513901128856,106.07645585922093,16.986537897038986,92.17121318975231,16.8466338806795,76.28384533819603,16.531849843870663,68.21536591645867,16.531849843870663,1.4025277196566215,17.329840491863614,23.10132549998383,16.981626963558966,21.249963778910256,16.952128983690542,15.595061888304286,16.81542319612978,12.203953785347721,16.502113083375527,10.453408791659342,17.36039641272735,31.184819502945828,17.01046193058554,31.364188711164076,16.969933394922208,37.073579301574284,16.828221874227758,38.932145634004144,16.51271912254367,39.67116420448326
17.581129966566788,112.30120020822083,17.23136992566808,106.01987782776034,17.19639392157821,92.17047999711998,17.056489905218726,76.2551897261496,16.741705868409888,68.21463272382636,16.741705868409888,1.406804792939628,17.539751577513318,23.202142227369023,17.191555888930395,21.332450192225423,17.162093588505417,15.640887673479398,17.02540564066638,12.231449256452777,16.71202416902523,10.554225519044536,17.570021362663745,31.42242196330571,17.220068433304974,31.620759522364096,17.17952145042468,37.34911846361453,17.037828376947193,39.18871644520422,16.72231640165462,39.937219191103395
17.790985991106012,112.18877733793197,17.441225950207304,105.90745495747147,17.406249946117434,92.00221228800284,17.26634592975795,76.11484443644657,16.951561892949112,68.0463650147092,16.951561892949112,1.4153589395056478,17.749671583023886,23.29379379771919,17.401502654023545,21.396606291470533,17.372022513876846,15.723374086794564,17.23533456603781,12.313935669767943,16.92202445328355,10.563390676079536,17.779618641774697,31.688476949925843,17.429702606849848,31.848877807303893,17.389091058710196,37.64362597649483,17.247434879666628,39.44528725640424,16.931876786331657,40.24121087940384
18.000842015645237,112.07635446764309,17.65108197474653,105.73918724835431,17.61610597065666,92.00147909537053,17.476201954297174,76.03034398557185,17.16141791748834,67.93394214442033,17.16141791748834,1.4196360127886543,17.959654027560482,23.321289268824245,17.61144049925584,21.46992754775067,17.58196927897,15.787530186039675,17.44534377015699,12.313935669767943,17.13193553893326,10.664207403464758,17.989280486145013,31.888142708605415,17.639327556786245,32.0864802676638,17.598688337821148,37.909680963114965,17.45703215877758,39.711342243024376,17.141492512659568,40.488297515183774
18.21069804018446,111.93600917794008,17.860937999285753,105.59884195865132,17.825961995195883,91.83321138625337,17.6860579788364,75.93188232499006,17.371273942027564,67.87736411295974,17.371273942027564,1.4292594276754222,18.169565113210187,23.422105996209467,17.821369424627267,21.552413961065838,17.79193388378487,15.833355971214758,17.655263775667557,12.405587240118109,17.34194474305244,10.664207403464758,18.198886988864448,32.144713519805435,17.848980177548082,32.2956302017634,17.808294840540583,38.166251774314986,17.66662021428005,39.98688140506454,17.351099015379003,40.744868326383795
18.420554064723685,111.80962509794415,18.070794023824977,105.47245787865538,18.035818019735107,91.77663335479278,17.895914003375626,75.81945945470116,17.581129966566788,67.73701882325672,17.581129966566788,1.4399521108829454,18.379511878303337,23.486262095454578,18.031325109581275,21.60740490327595,18.00188064887802,15.897512070459868,17.865255140065013,12.423917554188165,17.551909347867312,10.71003318863984,18.4085303860178,32.36334762932515,18.058605127484476,32.53323266212331,18.017901343260014,38.42282258551501,17.876254387824925,40.21499969000433,17.560714741706917,40.99195496216379
18.63041008926291,111.69720222765527,18.280650048364205,105.37399621807357,18.24567404427433,91.66421048450391,18.10577002791485,75.74892021353351,17.790985991106012,67.62459595296787,17.790985991106012,1.4452984524867034,18.589440803674766,23.568748508769744,18.24127187467443,21.67156100252106,18.211845253692896,15.94333785563498,18.075192985297306,12.497238810468303,17.761856112960462,10.77418928788498,18.618164559562675,32.591465914264944,18.26822085381239,32.78031929790325,18.22752629319641,38.660425045874916,18.085860890544364,40.47157050120438,17.77031202081787,41.258009948783865
18.840266113802137,111.57081814765934,18.49050607290343,105.23365092837057,18.455530068813555,91.52386519480089,18.315626052454075,75.60857492383049,18.000842015645237,67.54009550209312,18.000842015645237,1.4538525990527198,18.799369729046195,23.651234922084882,18.451182960324136,21.772377729906253,18.421792018786046,16.00749395488009,18.28516650997304,12.533899438608387,17.971820717775337,10.820015073060063,18.827798733107553,32.81958419920477,18.477855027357265,33.008437582843044,18.437132795915844,38.91699585707494,18.295467393263795,40.728141312404404,17.979946194362743,41.48612823372366
19.05012213834136,111.43047285795633,18.700362097442653,105.0653832192534,18.665386093352783,91.45332595363324,18.5254820769933,75.45426842442043,18.21069804018446,67.45559505121838,18.21069804018446,1.4645452822602394,19.0092808146959,23.752051649470104,18.661147565139007,21.818203515081365,18.631729864018336,16.080815211160257,18.49511327506619,12.598055537853497,18.181767482868487,10.884171172305173,19.03744213026091,33.03821830872448,18.68748920090214,33.23655586778284,18.646739298635275,39.17356666827499,18.50509234320019,40.96574377276431,18.189543473473698,41.752183220343795
19.259978162880586,111.29012756825333,18.910218121981877,104.96692155867161,18.875242117892007,91.3269418736373,18.735338101532523,75.35580676383861,18.420554064723685,67.31524976151537,18.420554064723685,1.4677530872224978,19.2192632592325,23.77954712057516,18.871094330232157,21.882359614326475,18.841658789389765,16.163301624475395,18.705077879881063,12.64388132302858,18.39177668698767,10.884171172305173,19.247076303805787,33.26633659366428,18.897123374447016,33.464674152722665,18.856373472180152,39.40168495321481,18.714698845919624,41.222314583964334,18.399214541452494,41.942364803603255
19.46983418741981,111.12185985913618,19.1200741465211,104.79865384955447,19.08509814243123,91.21451900334844,18.945194126071748,75.22942268384267,18.63041008926291,67.20282689122651,18.63041008926291,1.479515038750769,19.429192184603927,23.862033533890298,19.081005415881865,21.98317634171167,19.05164123392636,16.19079709558045,18.915024644974213,12.70803742227369,18.601714532219958,10.95749242858534,19.456747371784584,33.45651817692382,19.10677599520885,33.67382408682232,19.065970751291104,39.66773993983489,18.92434224307298,41.440948693484074,18.608802596954966,42.2179039656435
19.679690211959034,111.02339819855436,19.329930171060326,104.70019218897266,19.294954166970456,91.1300185524737,19.155050150610972,75.08907739413968,18.840266113802137,67.0624816015235,18.840266113802137,1.4902077219582885,19.639121109975353,23.944519947205464,19.290970020696736,22.029002126886752,19.26157015929779,16.273283508895616,19.12498924978909,12.753863207448802,18.81168805689569,10.994153056725395,19.666372321720978,33.694120637283646,19.316437839579166,33.873489845501894,19.275604924835978,39.895858224774685,19.133967193009376,41.678551153843955,18.818464441325283,42.41756972432307
19.88954623649826,110.89701411855843,19.53978619559955,104.55984689926966,19.50481019150968,90.9896732627707,19.364906175150196,74.99061573355787,19.05012213834136,66.93609752152756,19.05012213834136,1.4987618685243085,19.849067875068506,24.008676046450574,19.500907865929026,22.10232338316689,19.471543683973525,16.30994413703567,19.33499845390827,12.753863207448802,19.02169726101487,10.994153056725395,19.876052613308254,33.87481804512308,19.52606278951556,34.1110923058618,19.485229874772376,40.133460685134594,19.343638260988172,41.86873273710344,19.02809861487016,42.6456880092629
20.099402261037483,110.75666882885542,19.749642220138774,104.41950160956667,19.714666216048904,90.84932797306767,19.57476219968942,74.90611528268315,19.259978162880586,66.83763586094578,19.259978162880586,1.5051774784488217,20.059005720300796,24.08199730273074,19.710818951578734,22.203140110552113,19.681481529205815,16.38326539331584,19.54490061969711,12.863845091869024,19.23159942680372,11.104134941145617,20.085677563244648,34.11242050548299,19.73570618666892,34.329726415381515,19.69485482470877,40.371063145494475,19.553253987316086,42.11581937288338,19.237751235631997,42.8548379433625
20.309258285576707,110.58840111973828,19.959498244678002,104.23727269074243,19.92452224058813,90.7369051027788,19.784618224228648,74.737847573566,19.46983418741981,66.69729057124276,19.46983418741981,1.5180086982978445,20.26892572581136,24.173648873080907,19.92079247625447,22.239800738692168,19.891446134020686,16.42909117849092,19.75490982381629,12.863845091869024,19.4416086309229,11.104134941145617,20.295357854831927,34.29311791332236,19.945349583822274,34.5483605249012,19.904488998253647,40.59918143043427,19.76288816086096,42.343937657823176,19.447403856393834,43.063987877462154
20.519114310115935,110.42013341062113,20.169354269217227,104.12484982045356,20.134378265127356,90.65240465190408,19.994474248767872,74.597502283863,19.679690211959034,66.55694528153974,19.679690211959034,1.5265628448638608,20.47887249090451,24.237804972326046,20.130721401625895,22.322287152007334,20.10138397925298,16.50241243477106,19.964820909466,12.964661819254218,19.651546476155186,11.177456197425755,20.50500125198528,34.51175202284213,20.15500220458411,34.75751045900088,20.114160066232444,40.78936301369376,19.972550005231277,42.54360341650275,19.657038029938708,43.29210616240195
20.72897033465516,110.27978812091813,20.37921029375645,103.9705433210435,20.34423428966658,90.51205936220106,20.204330273307097,74.56884667181653,19.88954623649826,66.44452241125087,19.88954623649826,1.5351169914298772,20.688810336136804,24.311126228606184,20.340632487275602,22.423103879392528,20.311295064902687,16.603229162156254,20.17482119372432,12.973826976289217,19.86152000083092,11.21411682556581,20.714653872747117,34.72090195694176,20.36469171977987,34.9287236914202,20.3238034633858,41.00799712321344,20.182193402384637,42.76223752602252,19.866699874309024,43.49177192108152
20.938826359194383,110.13944283121512,20.589066318295675,103.84415924104755,20.554090314205805,90.37171407249807,20.41418629784632,74.37265654328525,20.099402261037483,66.332099540962,20.099402261037483,1.5436711379958936,20.898721421786508,24.41194295599138,20.550614931812202,22.450599350497583,20.52127750943928,16.63072463326131,20.384759038956606,13.047148232569384,20.071484605645797,11.259942610740922,20.924324940725914,34.911083540201275,20.574335116933224,35.147357800939915,20.53341918971371,41.255083758993436,20.391864470363434,42.952419109281976,20.07636171867934,43.691437679761094
21.148682383733608,109.97117512209796,20.7989223428349,103.68985274163748,20.76394633874503,90.25929120220918,20.624042322385545,74.23231125358224,20.309258285576707,66.16383183184487,20.309258285576707,1.5554330895241684,21.108668186879658,24.47609905523649,20.760534937322763,22.54225092084775,20.73120643481071,16.713211046576475,20.59472364377148,13.092974017744439,20.281431370738947,11.324098709986032,21.13398678509623,35.11074929888085,20.78399696130354,35.347023559619515,20.74307181047555,41.46423369309309,20.60153553834223,43.142600692541464,20.286023563049657,43.891103438440666
21.358538408272832,109.80290741298083,21.008778367374124,103.50762382281326,20.973802363284253,90.11894591250618,20.83389834692477,74.11988838329337,20.519114310115935,66.02348654214185,20.519114310115935,1.5639872360901848,21.318632791694533,24.5219248404116,20.97044602297247,22.64306764823297,20.941188879347305,16.74070651768153,20.80463472942119,13.193790745129661,20.491440574858128,11.324098709986032,21.343657853075033,35.300930882140335,20.993658805673856,35.54668931829909,20.952733654845865,41.663899451772664,20.811206606321026,43.33278227580101,20.495685407419973,44.09076919712024
21.568394432812056,109.66256212327781,21.218634391913348,103.38123974281731,21.183658387823478,89.97860062280317,21.043754371463994,73.92369825476209,20.72897033465516,65.88314125243883,20.72897033465516,1.5725413826562011,21.5285527972051,24.613576410761766,21.180446307230792,22.65223280526797,21.151117804718734,16.82319293099667,21.014643933540366,13.193790745129661,20.701369500229557,11.406585123301198,21.553301250228387,35.51956499166005,21.203348320869615,35.71790255071841,21.1623862756077,41.87304938587232,21.020877674299825,43.522963859060496,20.705374922615732,44.261982429539614
21.77825045735128,109.49429441416068,21.428490416452572,103.21297203370017,21.393514412362702,89.8661777525143,21.25361039600322,73.83919780388734,20.938826359194383,65.71487354332169,20.938826359194383,1.585372602505224,21.73847280271567,24.70522798111196,21.390366312741357,22.743884375618137,21.36110024925533,16.850688402101724,21.224626378076962,13.221286216234716,20.91135194476615,11.434080594406254,21.76299998903263,35.68129404865934,21.413010165239932,35.91756830939798,21.372057343586498,42.06323096913178,21.23053029506166,43.73211379316015,20.91504599059453,44.452164012799074
21.988106481890508,109.32602670504352,21.6383464409918,103.01678190516888,21.603370436901926,89.71187125310422,21.463466420542446,73.6709300947702,21.148682383733608,65.60245067303282,21.148682383733608,1.5949960173919955,21.9484463273914,24.741888609252015,21.600330917556235,22.78971016079325,21.57102917462676,16.93317481541689,21.43455530344839,13.303772629549854,21.12136114888533,11.434080594406254,21.972680280619898,35.861991456498714,21.62267200961025,36.11723406807755,21.581700740739855,42.28186507865155,21.440210586648938,43.91281120099953,21.12476317661573,44.59492471895817
22.19796250642973,109.15775899592637,21.84820246553102,102.87643661546588,21.81322646144115,89.58548717310828,21.67332244508167,73.5305848050672,21.358538408272832,65.43418296391569,21.358538408272832,1.6067579689202667,22.15836633290197,24.83354017960218,21.810259842927657,22.872196574108386,21.78101161916335,16.960670286521946,21.64451098840241,13.358763571759965,21.33127223453504,11.534897321791448,22.18236057220718,36.042688864338146,21.83236152480601,36.2884473004969,21.79137180871865,42.47204666191104,21.649890878236214,44.09350860883896,21.33445269181149,44.766137951377516
22.407818530968957,109.0034524965163,22.05805849007025,102.7221301160558,22.023082485980378,89.47306430281942,21.88317846962089,73.37627830565711,21.568394432812056,65.2798764645056,21.568394432812056,1.6206584570900446,22.36832201785598,24.888531121812292,22.020197688159946,22.945517830388553,21.99093162467392,17.052321856872112,21.85446667335642,13.413754513970076,21.541263598932495,11.553227635861475,22.392031640185984,36.232870447597605,22.042051040001766,36.45966053291622,22.001033653088967,42.67171242059058,21.859598840648935,44.24575349041817,21.54412375979029,44.95631953463703
22.617674555508177,108.82122357769208,22.26791451460947,102.53990119723159,22.2329385105196,89.27687417428814,22.09303449416012,73.19404938683292,21.77825045735128,65.15349238450968,21.77825045735128,1.6281433353353059,22.578250943227417,24.97101753512746,22.230153373113964,23.000508772598664,22.200842710323627,17.153138584257306,22.064475877475594,13.413754513970076,21.751228203747367,11.599053421036558,22.601711931773252,36.413567855437066,22.251703660763603,36.6688104670159,22.21070472106777,42.86189400385007,22.06927913223621,44.42645089825754,21.753822498594523,45.118048591636295
22.827530580047405,108.65295586857495,22.477770539148697,102.37163348811444,22.442794535058827,89.13652888458512,22.302890518699346,73.02578167771577,21.988106481890508,64.98522467539253,21.988106481890508,1.6399052868635806,22.78816202887711,25.071834262512652,22.440073378624533,23.09216034294883,22.41085191444281,17.153138584257306,22.274404802847023,13.496240927285243,21.961183888701385,11.654044363246669,22.811392223360535,36.5942652632765,22.461402399567838,36.83053952401514,22.420403459872006,43.02362306084936,22.278959423823494,44.607148306096974,21.963539684615725,45.26080929779539
23.037386604586633,108.48468815945779,22.687626563687925,102.2033657789973,22.652650559598047,88.96826117546797,22.512746543238567,72.89939759771983,22.19796250642973,64.78903454686122,22.19796250642973,1.6495287017503486,22.99812663369199,25.117660047687764,22.650037983439404,23.137986128123913,22.620754080231656,17.263120468677528,22.484387247383623,13.523736398390298,22.171148493516256,11.69987014842178,23.02107251494781,36.77496267111587,22.67107346754664,37.02072110727468,22.6300745278508,43.213804644108876,22.48864893901925,44.77836153851629,22.17322919981148,45.43202253021474
23.247242629125854,108.30245924063358,22.897482588227145,101.99321444075895,22.862506584137275,88.82791588576495,22.722602567777795,72.74509109830974,22.407818530968957,64.67661167657236,22.407818530968957,1.662359921599375,23.20807339878514,25.181816146932874,22.859984748532554,23.202142227369023,22.830763284350837,17.263120468677528,22.69431617275505,13.606222811705436,22.381095258609406,11.76402624766689,23.230771253752053,36.936691728115164,22.880781429959356,37.17296598885383,22.839736372221125,43.41347040278842,22.69835690143197,44.93060642009553,22.38295560944117,45.56529906095375
23.45709865366508,108.12023032180936,23.107338612766373,101.81098552193473,23.072362608676503,88.65964817664782,22.932458592317015,72.60474580860674,22.617674555508177,64.53626638686934,22.617674555508177,1.6773296780899045,23.417993404295707,25.27346771728304,23.0698869143214,23.312124111789245,23.040665450139677,17.37310235309775,22.90429861729165,13.633718282810491,22.591104462728588,11.76402624766689,23.44045154533933,37.11738913595457,23.09045249793816,37.36314757211338,23.0494627818508,43.54674693352743,22.908046416627727,45.10181965251488,22.592663571853883,45.717543942532956
23.666954678204302,107.910078983571,23.317194637305594,101.62875660311052,23.282218633215724,88.49138046753067,23.142314616856243,72.40855568007545,22.827530580047405,64.34007625833807,22.827530580047405,1.6869530929766725,23.627940169388857,25.33762381652818,23.279878278718854,23.3304544258593,23.250665734397998,17.38226751013275,23.114307821410833,13.633718282810491,22.801051227821738,11.828182346912001,23.65015950775205,37.26963401753375,23.30017890756784,37.49642410285236,23.259124626221123,43.746412692207,23.11775437904045,45.25406453409403,22.802380757875085,45.86030464869208
23.87681070274353,107.7278500647468,23.52705066184482,101.47445010370043,23.49207465775495,88.37895759724181,23.352170641395464,72.24028797095829,23.037386604586633,64.17180854922093,23.037386604586633,1.697645776184192,23.837886934482015,25.40177991577329,23.489798284229423,23.422105996209467,23.4605768200477,17.48308423751797,23.324209987199673,13.743700167230713,23.01101583263661,11.874008132087084,23.859885917381725,37.40291054827276,23.509886869980555,37.648668984431566,23.468832588633838,43.89865757378621,23.32748078867013,45.387341064833066,23.01209794389628,46.003065354851174
24.08666672728275,107.58750477504378,23.736906686384042,101.29222118487621,23.701930682294172,88.18276746871052,23.56202666593469,72.07202026184116,23.247242629125854,64.03146325951792,23.247242629125854,1.7094077277124669,24.047833699575158,25.4659360150184,23.69972720960085,23.504592409524633,23.67057710430602,17.49224939455297,23.534210271457987,13.752865324265713,23.22102503675579,11.874008132087084,24.069566208969007,37.58360795611219,23.719557937959358,37.838850567691054,23.678503656612634,44.0888391570457,23.537179527474365,45.54907012183233,23.22181512991748,46.14582606101027
24.29652275182198,107.39131464651251,23.94676271092327,101.109992266052,23.9117867068334,88.07034459842164,23.77188269047392,71.903752552724,23.45709865366508,63.835273130986636,23.45709865366508,1.7222389475614932,24.257762624946587,25.548422428333566,23.90970965413745,23.53208788062966,23.880488189955727,17.593066121938165,23.744121357107694,13.853682051650935,23.430936122405498,11.974824859472307,24.279283394990202,37.72636866227131,23.929293571197512,37.96264292301001,23.88821161902535,44.24108403862488,23.746887489887087,45.70131500341151,23.43155998676412,46.26013424090914
24.5063787763612,107.19512451798121,24.156618735462498,100.88587971810658,24.12164273137262,87.87415446989037,23.98173871501314,71.74944605331393,23.666954678204302,63.694927841283615,23.666954678204302,1.7372087040520192,24.467700470178876,25.621743684613733,24.11962073978716,23.632904608014883,24.090479554353188,17.61139643600822,23.954121641366015,13.862847208685935,23.64093640666382,11.983990016507306,24.488991357402924,37.87861354385052,24.138973862784795,38.143340330849384,24.097947252263516,44.36487639394386,23.956641570342207,45.806139007890295,23.641295620002282,46.38392659622812
24.716234800900427,106.99893438944993,24.36647476000172,100.74553442840357,24.33149875591185,87.70588676077323,24.191594739552368,71.56721713448971,23.87681070274353,63.498737712752344,23.87681070274353,1.7479013872595424,24.677638315411166,25.69506494089387,24.32955858501945,23.706225864294993,24.30039955986375,17.703048006358387,24.164032727015723,13.963663936071129,23.85091885120042,12.011485487612362,24.698690096207166,38.04034260084978,24.34869104880599,38.28610103700851,24.307618320242305,44.55505797720332,24.166377203580367,45.92993136320925,23.851040476848922,46.49823477612699
24.926090825439655,106.7748218415045,24.576330784540946,100.54934429987229,24.541354780451076,87.53761905165608,24.40145076409159,71.39894942537256,24.08666672728275,63.3304700036352,24.08666672728275,1.7628711437500684,24.887602920226044,25.740890726068955,24.539523189834313,23.752051649470104,24.51036416467862,17.74887379153347,24.374041931134904,13.963663936071129,24.06084777657184,12.093971900927528,24.90839805861988,38.19258748242896,24.55838978761023,38.44783009400783,24.517353953480473,44.67885033252233,24.37611283681853,46.053723718528204,24.06078533369557,46.61254295602586
25.135946849978875,106.5925929226803,24.786186809080167,100.32523175192686,24.751210804990297,87.36935134253893,24.611306788630817,71.21672050654837,24.29652275182198,63.106357455689775,24.29652275182198,1.7735638269575915,25.09751400587575,25.84170745345415,24.74945211520574,23.83453806278527,24.720310929771777,17.81302989077861,24.584006535949776,14.00948972124624,24.270830221108433,12.121467372032583,25.118115244641082,38.335348188588085,24.768097750022946,38.60007497558698,24.727052692284715,44.840579389521565,24.58583002283973,46.1964844246873,24.270539414150683,46.71736696050465
25.345802874518103,106.42432521356315,24.996042833619395,100.15696404280972,24.961066829529525,87.20108363342177,24.821162813170037,71.04845279743121,24.5063787763612,62.938089746572615,24.5063787763612,1.787464315127366,25.30743401138632,25.933359023804314,24.95943455974234,23.862033533890298,24.930248775004067,17.886351147058747,24.793953301042926,14.07364582049135,24.48075914647987,12.203953785347721,25.327823207053804,38.487593070167236,24.977814936044147,38.74283568174607,24.93676987830591,44.98334009568066,24.795574879686363,46.3107926045862,24.48028427099733,46.83167514040355
25.555658899057324,106.18625145591065,25.205898858158616,99.9328514948643,25.170922854068746,86.97697108547635,25.031018837709265,70.83830145919288,24.716234800900427,62.76982203745547,24.716234800900427,1.8013648032971439,25.517425375783773,25.95168933787437,25.16934564539205,23.96285026127552,25.1402222996798,17.923011775198802,25.003917905857797,14.119471605666462,24.69076835059905,12.203953785347721,25.537540393075005,38.63035377632633,25.187559792890795,38.85714386164494,25.14648706432711,45.12610080183978,25.00531973653301,46.42510078448507,24.690038351452458,46.936499144882305
25.76551492359655,105.99006132737938,25.415754882697843,99.75062257604009,25.380778878607973,86.8087033763592,25.240874862248486,70.67003375007572,24.926090825439655,62.54570948951006,24.926090825439655,1.8141960231461667,25.727336461433474,26.052506065259564,25.37933700978951,23.981180575345547,25.350133385329507,18.023828502584024,25.213864670950947,14.183627704911572,24.900777554718232,12.203953785347721,25.74727602631316,38.754146131645285,25.39726775530351,39.00938874322415,25.356222697565272,45.24989315715874,25.215055369771164,46.54889313980402,24.899810879124537,47.02235479852095
25.975370948135772,105.7938711988481,25.625610907237064,99.56839365721586,25.590634903147194,86.64043566724206,25.450730886787714,70.50176604095857,25.135946849978875,62.377441780392914,25.135946849978875,1.827027242995193,25.93727430666577,26.125827321539674,25.58924809543921,24.08199730273074,25.560133669587827,18.032993659619024,25.42387387507013,14.183627704911572,25.110688640367933,12.304770512732944,25.957011659551327,38.87793848696427,25.60700338854167,39.133181098543105,25.565949107194953,45.38316968789775,25.424837121051738,46.625264618022555,25.109574183188137,47.11769462757968
26.185226972675,105.56975865090267,25.835466931776292,99.34428110927045,25.800490927686422,86.44424553871079,25.66058691132694,70.26369228330607,25.345802874518103,62.20917407127578,25.345802874518103,1.8398584628442158,26.147238911480642,26.171653106714786,25.799194860532367,24.14615340197585,25.770044755237528,18.133810387004218,25.633802800441558,14.266114118226739,25.320688924626253,12.313935669767943,26.16672884557252,39.02069919312336,25.81672979817135,39.266457629282115,25.775666293216148,45.52593039405684,25.63455430707294,46.76802532418168,25.319346710860216,47.20355028121833
26.395082997214228,105.38752973207845,26.04532295631552,99.12016856132503,26.01034695222565,86.27597782959364,25.870442935866162,70.08146336448186,25.555658899057324,62.04090636215862,25.555658899057324,1.854828219334749,26.35715891699121,26.26330467706495,26.00915946534723,24.191979187150963,25.98004503949585,18.142975544039246,25.843785244978157,14.293609589331794,25.530680289023707,12.332265983837999,26.376436807985243,39.17294407470254,26.026446984192553,39.40921833544124,25.985392702845836,45.65920692479585,25.84432683474502,46.853880977820324,25.529119238532303,47.28940593485697
26.60493902175345,105.14945597442596,26.25517898085474,98.8960560133796,26.22020297676487,86.0518652816482,26.08029896040539,69.91319565536473,25.76551492359655,61.788871394799074,25.76551492359655,1.8697979758252785,26.56713244166695,26.299965305205035,26.2190794708578,24.28363075750113,26.189956125145557,18.24379227142444,26.053776609375618,14.311939903401822,25.740600294534275,12.423917554188165,26.586163217614924,39.30622060544161,26.236154946605268,39.56146321702042,26.19510066525855,45.81145180637506,26.054099362417105,46.93973663145894,25.738891766204382,47.37526158849562
26.814795046292677,104.95326584589469,26.46503500539397,98.71382709455538,26.430059001304098,85.88359757253106,26.29015498494461,69.6890831074193,25.975370948135772,61.592681266267775,25.975370948135772,1.883698463995053,26.777052447177518,26.3916168755552,26.429044075672678,24.329456542676212,26.399956409403877,18.25295742845944,26.26369661488618,14.403591473751987,25.950609498653456,12.423917554188165,26.795908074461565,39.42052878534048,26.445899803451915,39.675771396919316,26.40484552210519,45.92575998627396,26.263862666480698,47.03507646051773,25.94866429387647,47.461117242134264
27.024651070831897,104.75707571736339,26.67489102993319,98.48971454660996,26.63991502584332,85.68740744399979,26.50001100948384,69.52081539830215,26.185226972675,61.38252992802941,26.185226972675,1.8965296838440793,26.98701705199238,26.437442660730312,26.638973001044107,24.41194295599138,26.609867495053585,18.35377415584466,26.4736968991445,14.412756630787015,26.160556263746606,12.488073653433275,27.005643707699726,39.54432114065938,26.65564466029855,39.79007957681819,26.61460882616879,46.02109981533269,26.473635194152784,47.120932114156346,26.158473715982467,47.50903619409257
27.234507095371125,104.47711833058969,26.884747054472417,98.25164078895747,26.849771050382547,85.4912173154685,26.70986703402306,69.28274164064966,26.395082997214228,61.20030100920522,26.395082997214228,1.9136379769761085,27.19695489722467,26.510763917010422,26.8489554455807,24.439438427096434,26.819867779311906,18.36293931287966,26.683607984794207,14.51357335817221,26.370520868561485,12.533899438608387,27.215360893720927,39.6870818468185,26.865389517145196,39.90438775671706,26.824335235798472,46.1543763460717,26.683389274607904,47.22575611863513,26.36826469087152,47.57592349689111
27.444363119910346,104.28092820205842,27.094603079011637,98.08337307984033,27.059627074921767,85.32294960635137,26.919723058562287,69.11447393153252,26.60493902175345,60.97618846125978,26.60493902175345,1.92753846514589,27.40686598287438,26.611580644395644,27.058884370952136,24.5219248404116,27.029778864961607,18.463756040264855,26.89361718891339,14.51357335817221,26.580476553515496,12.58889038081847,27.425096526959088,39.810874202137455,27.07513437399183,40.018695936615956,27.034126210687525,46.221263648870206,26.893217143930876,47.2547067197533,26.578074112977525,47.623842448849416
27.654219144449574,104.08473807352712,27.304459103550865,97.80341569306664,27.269483099460995,85.12675947782006,27.129579083101508,68.89036138358709,26.814795046292677,60.75207591331436,26.814795046292677,1.9435774899571712,27.61684842741098,26.6390761155007,27.268786536740976,24.631906724831794,27.2397613094982,18.49125151136991,27.10358179372826,14.559399143347292,26.790432238469513,12.64388132302858,27.634859831022688,39.906214031196185,27.284870007229998,40.14248829193485,27.2438526203172,46.35454017960922,27.10298044799447,47.35004654881206,26.787865087866564,47.69072975164792
27.864075168988794,103.83270310616757,27.514315128090093,97.60722556453536,27.479339124000216,84.90264692987465,27.339435107640735,68.62436520652045,27.024651070831897,60.55588578478307,27.024651070831897,1.9574779781269456,27.826777352782408,26.721562528815838,27.47879574086015,24.631906724831794,27.449681315008768,18.582903081720076,27.31352855882141,14.623555242592431,27.000441442588688,12.64388132302858,27.84458624065237,40.039490561935196,27.494614864076638,40.256796471833724,27.453615924380806,46.44988000866795,27.312752975666555,47.43590220245068,26.99762839193017,47.78606958070665
28.073931193528022,103.62255176792921,27.724171152629314,97.38311301658992,27.689195148539444,84.67853438192923,27.549291132179963,68.4560974974033,27.234507095371125,60.3596956562518,27.234507095371125,1.9724477346174751,28.036688438432115,26.82237925620106,27.688697906648997,24.741888609252015,27.65968159926709,18.592068238755104,27.52349316363628,14.669381027767514,27.210361448099256,12.735532893378746,28.05434954471597,40.134830390993955,27.70435972092328,40.371104651732594,27.66337000483592,46.55470401314673,27.52257162138104,47.47433697898896,27.207465484861615,47.805536006404736
28.28378721806725,103.38447801027674,27.93402717716854,97.1590004686445,27.89905117307867,84.51026667281208,27.759147156719184,68.2319849494579,27.444363119910346,60.13558310830638,27.444363119910346,1.9874174911080047,28.24667980282957,26.84070957027106,27.89870711076818,24.741888609252015,27.869592684916796,18.692884966140298,27.73343992872943,14.733537127012625,27.42035281249671,12.753863207448802,28.264103625171096,40.23965439547274,27.914104577769926,40.485412831631464,27.873133308899526,46.65004384220546,27.732325701836167,47.579160983467744,27.417321025010025,47.80603408126268
28.49364324260647,103.1603654623313,28.143883201707762,96.90696550128494,28.108907197617892,84.30011533457373,27.96900318125841,68.0357948209266,27.654219144449574,59.883548140946814,27.654219144449574,2.0045257842400375,28.456599808340137,26.932361140621254,28.108609276557026,24.851870493672237,28.079592969175117,18.702050123175297,27.943449132848613,14.733537127012625,27.63033525703331,12.781358678553858,28.47383925840925,40.363446750791724,28.12385865822504,40.59023683611031,28.082887389354646,46.75486784668425,27.942135123942172,47.62707993542605,27.627111999899064,47.872921384061186
28.7034992671457,102.90833049497174,28.35373922624699,96.65493053392538,28.31876322215712,84.08996399633537,28.178859205797632,67.79772106327411,27.864075168988794,59.71528043182967,27.864075168988794,2.022703345692822,28.66657333301587,26.969021768761337,28.318520362206733,24.95268722105743,28.289504054824825,18.80286685056052,28.153386978080903,14.806858383292791,27.840264182404738,12.863845091869024,28.683602562472856,40.4587865798504,28.333621962288646,40.68557666516901,28.292650693418253,46.85020767574301,28.15192609883121,47.69396723822459,27.83692142200507,47.920840336019495
28.91335529168492,102.67025673731926,28.56359525078621,96.43081798597996,28.52861924669634,83.87981265809702,28.38871523033686,67.60153093474284,28.073931193528022,59.463245464470106,28.073931193528022,2.0355345655418446,28.876502258387298,27.051508182076475,28.528520646465054,24.96185237809243,28.49950433908314,18.81203200759552,28.363360502756642,14.843519011432846,28.05027338652392,12.863845091869024,28.893347419319497,40.57309475974927,28.543403713569205,40.76194814338763,28.50245089191577,46.90761080312143,28.361735520937223,47.741886190182896,28.046740067719554,47.959275112557776
29.123211316224147,102.44614418937383,28.77345127532544,96.23462785744869,28.73847527123557,83.6557001101516,28.59857125487608,67.36345717709034,28.28378721806725,59.23913291652468,28.28378721806725,2.0505043220323778,29.086431183758727,27.13399459539164,28.738449571836476,25.044338791407597,28.70941542473284,18.912848734980713,28.57328942812807,14.926005424748013,28.260220151617062,12.928001191114134,29.103129170600063,40.64946623796786,28.753148570415853,40.8762563232865,28.7122049723709,47.01243480760019,28.571535719434742,47.79928931756129,28.25655871343404,47.997709889096
29.333067340763368,102.20807043172135,28.98330729986466,95.9407092609679,28.94833129577479,83.40366514279202,28.80842727941531,67.13934462914493,28.49364324260647,59.02898157828632,28.49364324260647,2.067612615164407,29.296386868712744,27.188985537601752,28.94843201637307,25.071834262512652,28.9194067891303,18.93117904905077,28.78327187266467,14.953500895853068,28.47018475643194,12.973826976289217,29.312874027446703,40.763774417866756,28.962902650870966,40.981080327765255,28.921968276434498,47.10777463665892,28.781382035974673,47.809271567839346,28.466377359148524,48.03614466563428
29.542923365302595,101.92811304494764,29.193163324403887,95.75848034214368,29.158187320314017,83.19351380455369,29.018283303954536,66.90127087149243,28.7034992671457,58.81883024004797,28.7034992671457,2.083651639975688,29.506315794084173,27.27147195091692,29.158343102022776,25.172650989897846,29.129326794640868,19.022830619400935,28.993272156922984,14.962666052888068,28.680193960551122,12.973826976289217,29.522628107901824,40.868598422345514,29.172684402151532,41.05745180598382,29.131759251323544,47.174661939457394,28.991228352514597,47.819253818117375,28.67617755764605,48.0935477930127
