123_1_headxflow,,120_1_headxflow,,111_1_headxflow,,all_1_npshxflow,,123_1_powerxflow,,120_1_powerxflow,,111_1_powerxflow,,123_1_effxflow,,120_1_effxflow,,111_1_effxflow,
X,Y,X,Y,X,Y,X,Y,X,Y,X,Y,X,Y,X,Y,X,Y,X,Y
2.5168035944967246,26.264742258305223,2.7610704071963936,24.06130286750548,3.270717372050816,20.33555484353497,2.5078636366529095,2.145476907481296,2.5117813008230154,0.690165335876288,2.7563457534645384,0.6140780726117816,3.2664373261168578,0.5411713058824486,2.508722786640164,35.43784406725945,2.7525032955295408,40.02010903992243,3.2615395407239176,45.397369381336546
2.5587430940012186,26.208911868335633,2.803007645445724,23.994306399541973,3.3126523490449835,20.257392297577542,2.5498037504857667,2.1637327837276956,2.5537066355615625,0.6938351395707176,2.7982710882030855,0.6175032227265831,3.308362660855404,0.5448411095768781,2.5505798012393064,35.74700893288497,2.7943710301309586,40.25198268914153,3.303424121043197,45.507785404774154
2.6006810860022704,26.1456374263701,2.844943376191614,23.919865879582524,3.3545903410460354,20.194117855612014,2.5917320410431754,2.167383958976977,2.5956319703001096,0.6975049432651472,2.8401964229416317,0.6211730264210127,3.350287995593951,0.5482662596916787,2.5924383472673447,36.045132196166605,2.836235701874583,40.5059395430481,3.3453087013624754,45.61820142821182
2.642619831755043,26.086085010402538,2.8868821219443856,23.86031346361496,3.396525318040204,20.115955309654588,2.633672154876032,2.185639835223377,2.637557305038656,0.7011747469595768,2.8821217576801788,0.6248428301154423,3.3922133303324973,0.5514467562268512,2.634296893295384,36.3432554594483,2.8781019050471044,40.74885479461096,3.3871902188239615,45.75070065633702
2.6845563162526536,26.01536651644106,2.9288178526902757,23.785872943655512,3.4384618025378137,20.04523681569311,2.6756004454334406,2.189291010472658,2.679482639777203,0.7045998970743783,2.924047092418726,0.6282679802302438,3.4341386650710444,0.5548719063416527,2.6761539078945256,36.65242032507376,2.919969639648522,40.98072844383006,3.4290732677143443,45.87215828211845
2.7264958157571466,25.95953612647147,2.970756598443048,23.72632052768795,3.480399040787145,19.978240347729603,2.717542037175728,2.2093724743436987,2.72140797451575,0.7080250471891789,2.965972427157272,0.6316931303450435,3.4760639998095915,0.5582970564564524,2.7180139853514613,36.93950198601169,2.96183737424994,41.212602093049156,3.4709578480336236,45.98257430555611
2.768433054006478,25.892539658507967,3.0126923291889374,23.651880007728497,3.5223347715330333,19.903799827770154,2.759471805642568,2.2148492372176207,2.763333309254296,0.7116948508836085,3.007897761895819,0.6348736268802169,3.5179893345481377,0.5614775529916258,2.7598771256661894,37.20450044226209,3.0037051088513578,41.44447574226825,3.5128408969240064,46.104031931337545
2.8103710460075297,25.829265216542435,3.0546295674382677,23.58488353976499,3.5642705022789234,19.829359307810705,2.8014119194754246,2.2331051134640205,2.8052586439928433,0.7156093081576671,3.0498230966343662,0.6382987769950175,3.5599146692866848,0.5646580495267974,2.801738734552021,37.48054050085625,3.0455697805949824,41.69843259617488,3.554723945814389,46.225489557118976
2.8523090380085816,25.7659907745769,3.096565298184157,23.510443019805543,3.6062062330248117,19.754918787851253,2.843338732123403,2.2349307010886577,2.8471839787313895,0.7192791118520967,3.0917484313729124,0.6417239271098181,3.601840004025231,0.5680831996415989,2.8435988120089566,37.76762216179412,3.08744210948309,41.89718143836262,3.596613120420358,46.30278077352534
2.894246276257912,25.698994306613393,3.1385017826817667,23.439724525844063,3.648140456267259,19.673034215895857,2.8852803238656906,2.2550121649597017,2.8891093134699366,0.7227042619668964,3.1336737661114595,0.6453937308042477,3.643765338763778,0.5717530033360285,2.885460420894788,38.043662220388285,3.129312906942301,42.10697188289424,3.638499232168533,46.40215519461924
2.936182007003802,25.624553786653944,3.1804382671793765,23.369006031882588,3.690076187013148,19.598593695936405,2.9272130481513923,2.2641401030829016,2.9310346482084837,0.7261294120816979,3.1755991008500057,0.6488188809190492,3.685690673502325,0.5749334998712001,2.9273266240673093,38.28657747195115,3.1711852358304076,42.30572072508198,3.6803868753456057,46.49048801336937
2.9781192452531324,25.55755731869044,3.222373244173545,23.290843485925166,3.732011917759037,19.524153175976956,2.9691487282559565,2.276919216455383,2.97295998294703,0.7297992157761275,3.217524435588553,0.6522440310338498,3.7276160082408714,0.5783586499860016,2.969191295810934,38.54053432585778,3.213057564718515,42.50446956726978,3.722276049951575,46.56777922977568
3.0200549759990207,25.48311679873099,3.2643089749194334,23.21640296596571,3.773946894753205,19.445990630019534,3.011088842088812,2.2951750927017827,3.014885317685577,0.7334690194705571,3.2594497703271,0.6556691811486504,3.7695413429794185,0.5812944929415451,3.011057498983455,38.78344957742058,3.2549298936066227,42.70321840945758,3.7641636931286473,46.65611204852587
3.061992214248352,25.416120330767484,3.306243951913602,23.138240420008287,3.8158803642439305,19.360384032066165,3.0530200884650833,2.3024774432003454,3.056810652424123,0.7368941695853586,3.301375105065646,0.6590943312634518,3.8114666777179647,0.5844749894767176,3.0529221707270806,39.03740643132727,3.29680222249473,42.901967251645374,3.8060498048768223,46.75548646961977
3.103928698745962,25.345401836806,3.3481789289077697,23.060077874050865,3.8578145874863785,19.27849946011077,3.0949602022979406,2.320733319446745,3.0987359871626703,0.7403193197001583,3.3433004398041932,0.6622748277986235,3.8533920124565118,0.5876554860118892,3.094788373899602,39.280321682890076,3.338680677098423,43.056549684458105,3.8479420423405846,46.8106944813386
3.1458651832435724,25.274683342844526,3.3901131521502177,22.978193302095473,3.899749564480546,19.200336914153343,3.136895882402504,2.333512432819223,3.1406613219012174,0.7437444698149598,3.3852257745427394,0.665455324333796,3.895317347195059,0.5905913289674327,3.1366561085010196,39.51219533210917,3.3805545374154264,43.244256924302135,3.8898388740910357,46.83277768602608
3.1878009139894607,25.200242822885073,3.4320481291443854,22.900030756138047,3.941683787722994,19.118452342197948,3.178830084597637,2.3444659585670635,3.1825866566397636,0.7471696199297613,3.4271511092812865,0.6688804744485966,3.937242681933605,0.5937718255026052,3.178525374531334,39.7330273789845,3.4224314605902237,43.40988095945863,3.9317249858392116,46.932152107119975
3.2297358909836293,25.12208027692765,3.473983106138554,22.821868210180625,3.9836180109654404,19.036567770242556,3.2207716763399246,2.364547422438104,3.2245119913783107,0.7503501164649329,3.4690764440198336,0.672305624563398,3.979168016672152,0.5967076684581496,3.220396171990544,39.942817823516066,3.46430838376502,43.57550499461513,3.9736233490185593,46.9431937094638
3.2716701142260765,25.040195704972255,3.5159165756292796,22.736261612227253,4.025551480456167,18.950961172289183,3.262707356444488,2.3773265358105853,3.2664373261168578,0.7540199201593625,3.51100177875838,0.6752414675189415,4.021093351410699,0.5998881649933212,3.262266969449755,40.15260826804763,3.5061853069398174,43.74112902977163,4.015512523624528,47.020484925870164
3.3136058449719656,24.965755185012803,3.5578507988717276,22.65437704027186,4.067484949946893,18.865354574335818,3.304641558639621,2.388280061558426,3.308362660855404,0.757445070274164,3.552927113496927,0.6786666176337421,4.063018686149245,0.6028240079488647,3.3041362354800694,40.3734403149229,3.5480668244013036,43.873628257896826,4.057404761088289,47.075692937589
3.355541575717854,24.891314665053354,3.599785022114174,22.572492468316465,4.109417665685898,18.776025950384476,3.3465831503819086,2.4083615254294664,3.350287995593951,0.7608702203889646,3.594852448235473,0.6818471141689146,4.1049440208877925,0.6060045044840372,3.3460070329392795,40.58323075945452,3.5899483418627898,44.006127486022024,4.099304655696534,47.075692937589
3.397475798960302,24.80943009309796,3.6417177378531798,22.483163844365123,4.1513511351766255,18.69041935243111,3.388518830486473,2.4211406388019476,3.3922133303324973,0.7642953705037652,3.63677778297402,0.6850276107040871,4.146869355626339,0.6091850010192097,3.3878808932562827,40.770937999298496,3.6318283278953785,44.14966831649093,4.141204550304778,47.075692937589
3.4394115297061902,24.73498957313851,3.6836512073439054,22.397557246411758,4.193284604667351,18.604812754477738,3.4304545105910362,2.433919752174429,3.4341386650710444,0.7679651741981948,3.6787031177125673,0.6884527608188877,4.188794690364886,0.6121208439747532,3.4297562850021834,40.94760363679876,3.673708313927968,44.293209146959896,4.183099850626332,47.108817744620296
3.4813449991969168,24.64938297518514,3.7255854305863534,22.31567267445636,4.235217320406356,18.515484130526396,3.4723946244238926,2.4521756284208287,3.4760639998095915,0.7711456707333673,3.7206284524511135,0.6916332573540602,4.230720025103433,0.6153013405099257,3.471628613890291,41.14635247898656,3.715589831389455,44.425708375085094,4.224995150947889,47.14194255165154
3.523279222439364,24.567498403229745,3.767517392573637,22.222622024507043,4.277149282393641,18.422433480577087,3.514336216166181,2.4722570922918727,3.5179893345481377,0.7745708208481679,3.7625537871896606,0.6948137538892318,4.272645359841979,0.6179925298858411,3.513504005636191,41.32301811648682,3.7574713488509413,44.55820760321029,4.266885856982752,47.20819216571414
3.565213445681812,24.485613831274346,3.809450108312643,22.1332934005557,4.319081244380925,18.32938283062777,3.5562733741801758,2.486861793288991,3.5599146692866848,0.7779959709629694,3.8044791219282077,0.6977495968447762,4.314570694580526,0.6209283728413846,3.555380928810988,41.48864215164332,3.7993559291702206,44.66862362664796,4.308785751590996,47.20819216571414
3.6071469151725375,24.40000723332098,3.8513820702999273,22.040242750606392,4.36101396011993,18.24005420667643,3.598209054284739,2.4996409066614724,3.601840004025231,0.781176467498141,3.846404456666754,0.7011747469595768,4.356496029319072,0.6236195622172991,3.5972547891279913,41.67634939148735,3.8412420409183956,44.767998047741855,4.35068564619924,47.20819216571414
3.649080384663264,24.314400635367612,3.8933140322872117,21.947192100657077,4.402946675858935,18.15072558272509,3.6401506460270268,2.5197223705325094,3.643765338763778,0.7843569640333135,3.888329791405301,0.7041105899151203,4.3984213640576195,0.6265554051728426,3.6391332437316843,41.83093182430002,3.8831281526665715,44.867372468835754,4.3925855408074845,47.20819216571414
3.6910138541539896,24.228794037414243,3.9352467480262168,21.857863476705738,4.444877884094499,18.053952906777806,3.6820922377693144,2.5398038344035534,3.685690673502325,0.787782114148114,3.930255126143847,0.7070464328706647,4.440346698796167,0.629246594548758,3.6810101669064816,41.99655585945652,3.9250142644147474,44.96674688992965,4.434486966844625,47.19715056337037
3.732947323644716,24.143187439460874,3.977179463765222,21.768534852754396,4.486809092330063,17.957180230830517,3.7240308736927403,2.5562341230253125,3.7276160082408714,0.7909626106832865,3.9721804608823943,0.7099822758262082,4.482272033534713,0.6321824375043015,3.722890152939071,42.14009668992554,3.96689731330513,45.088204515711084,4.476394518597353,47.14194255165154
3.7748815468871633,24.06130286750548,4.019109918249065,21.668040150809137,4.528741054317347,17.864129580881205,3.7659695096161663,2.572664411647075,3.7695413429794185,0.794387760798088,4.014105795620941,0.7129181187817517,4.52419736827326,0.6348736268802169,3.7647716704005574,42.27259591805074,4.008789550768892,45.14341252742986,4.51830207035008,47.08673453993276
3.816812755122726,23.964530191558193,4.061041880236349,21.57498950085982,4.570672262552911,17.767356904933916,3.8079081455395913,2.5890947002688343,3.8114666777179647,0.7980575644925176,4.056031130359488,0.7160986153169233,4.566122703011807,0.6378094698357604,3.806651656433147,42.416136748519705,4.05067872537486,45.22070374383628,4.560203496387221,47.075692937589
3.858745470861732,23.87520156760685,4.1029723347201905,21.474494798914563,4.612604224540194,17.674306254984607,3.84984973728188,2.6091761641398783,3.8533920124565118,0.8009934074480611,4.097956465098035,0.7192791118520967,4.608048037750353,0.6405006592116749,3.848530111036841,42.57071918133238,4.092566368551934,45.30903656258636,4.602103390995465,47.075692937589
3.900678186600737,23.785872943655512,4.144904296707475,21.381444148965254,4.654534679024037,17.57381155303935,3.8917913290241675,2.6292576280109152,3.895317347195059,0.8044185575628617,4.139881799836581,0.7222149548076402,4.6499733724889,0.6434365021672184,3.8904131599272236,42.69217680711381,4.1344601374445915,45.35320297196148,4.644003285603709,47.075692937589
3.942609394836301,23.689100267708223,4.186834751191318,21.280949447019996,4.696464379756158,17.469594825096117,3.933731442857024,2.6475135042573186,3.937242681933605,0.8075990540980342,4.181807134575128,0.7251507977631837,4.6918987072274465,0.6461276915431338,3.9322962088176063,42.8136344328953,4.176343186334973,45.474660597742854,4.685916963072021,46.9763185164951
3.984542110575306,23.599771643756885,4.22876520567516,21.180454745074737,4.738395587991722,17.37282214914883,3.9756730345993123,2.667594968128359,3.979168016672152,0.8107795506332058,4.223732469313675,0.7283312942983553,4.733824041965994,0.6485742273394202,3.9741807891368857,42.92405045633291,4.218241549514323,45.48570220008668,4.727821451966955,46.9431937094638
4.0264748263143115,23.510443019805543,4.2706964139107235,21.08368206912745,4.780326042475565,17.272327447203573,4.017614626341599,2.6876764319993995,4.021093351410699,0.8139600471683792,4.265657804052221,0.7310224836742707,4.775749376704541,0.6510207631357066,4.0160653694561645,43.03446647977057,4.260136849835877,45.51882700711792,4.769722878004096,46.932152107119975
4.068405280798153,23.409948317860284,4.312626114642846,20.97946534118422,4.822256496959408,17.171832745258314,4.059554740174456,2.7059323082457993,4.063018686149245,0.8171405437035508,4.307583138790768,0.7339583266298142,4.817674711443087,0.6537119525116211,4.057949949775445,43.14488250320824,4.302022961584052,45.61820142821182,4.811636555472409,46.83277768602608
4.110337242785439,23.31689766791097,4.354555815374967,20.875248613240988,4.864186197691529,17.067616017315082,4.101497809826175,2.7278393597414805,4.1049440208877925,0.8200763866590943,4.3495084735293155,0.7366495160057287,4.859600046181634,0.6564031418875365,4.099837592952516,43.23321532195837,4.343922856192297,45.61820142821182,4.853539512938447,46.8106944813386
4.152267697269281,23.21640296596571,4.396485516107088,20.771031885297752,4.906116652175372,16.967121315369823,4.143440879477893,2.7497464112371617,4.146869355626339,0.8235015367738958,4.391433808267862,0.7393407053816441,4.90152538092018,0.6590943312634518,4.141722173271795,43.343631345396034,4.385822750800541,45.61820142821182,4.895451658977862,46.72236166258847
4.1941989055048445,23.119630290018428,4.438415216839211,20.666815157354527,4.948047106659214,16.866626613424565,4.185383949129612,2.771653462732843,4.188794690364886,0.8266820333090674,4.433359143006409,0.7422765483371876,4.943450715658727,0.6615408670597382,4.183614410735558,43.398839357114866,4.427714988264302,45.67340943993065,4.937359210730589,46.66715365086958
4.236130113740407,23.022857614071143,4.4803449175713315,20.562598429411292,4.9899752998878935,16.75496583348539,4.227325540871901,2.7917349266038833,4.230720025103433,0.8296178762646118,4.475284477744955,0.745212391292732,4.985376050397274,0.6639874028560238,4.225500522483733,43.498213778208765,4.46961335144365,45.68445104227442,4.979275951056696,46.545696025088205
4.278059814472529,22.91864088612791,4.5222738645517335,20.45465967547009,5.031905754371737,16.65447113154013,4.269265654704757,2.809990802850283,4.272645359841979,0.8330430263794124,4.517209812483502,0.7476589270890175,5.027301385135821,0.666433938652311,4.267389697089701,43.57550499461513,4.511513246051894,45.68445104227442,5.021183502809421,46.49048801336937
4.319991022708093,22.821868210180625,4.564203565283854,20.350442947526858,5.073835455103858,16.550254403596895,4.311207246447045,2.830072266721327,4.314570694580526,0.8362235229145849,4.559135147222049,0.7505947700445619,5.069226719874368,0.6691251280282255,4.309280403124566,43.64175460867773,4.553413140660139,45.68445104227442,5.063094117419942,46.41319679696301
4.361922230943657,22.725095534233336,4.6061310047608135,20.23506014158971,5.115763648332537,16.43859362365772,4.353153271917625,2.8556304934662897,4.356496029319072,0.8391593658701284,4.601060481960595,0.7535306130001054,5.111152054612914,0.6715716638245119,4.351164983443846,43.75217063211534,4.595313035268383,45.68445104227442,5.105009326317152,46.30278077352534
4.403851177924057,22.617156780292134,4.648060705492934,20.13084341364648,5.1576925953129376,16.33065486971652,4.395096341569344,2.877537544961971,4.3984213640576195,0.842584515984929,4.6429858166991425,0.7562218023760199,5.153077389351461,0.6740181996207983,4.393063346623194,43.76321223445916,4.637212929876627,45.68445104227442,5.146921472356567,46.21444795477521
4.4457801249044575,22.509218026350933,4.689988898721614,20.019182633707306,5.1996185272864555,16.207828011783427,4.437039411221063,2.899444596457652,4.440346698796167,0.8455203589404734,4.684911151437689,0.7589129917519353,5.195002724090008,0.6767093889967137,4.434952521229162,43.840503450865526,4.679112824484871,45.68445104227442,5.188836681253775,46.104031931337545
4.487709825636578,22.4050012984077,4.731918599453735,19.91496590576407,5.241546720515135,16.096167231844248,4.478983958782212,2.9231772355779704,4.482272033534713,0.8484562018960169,4.726836486176236,0.7618488347074788,5.236928058828554,0.6789112712133711,4.476844758692923,43.8957114625843,4.721012719093116,45.68445104227442,5.230751890150984,45.99361590789994
4.5296387726169804,22.2970625444665,4.773846792682415,19.803305125824895,5.283474913743813,15.984506451905073,4.520928506343362,2.9469098746982887,4.52419736827326,0.8513920448515604,4.768761820914783,0.7645400240833942,5.278853393567101,0.6811131534300294,4.5187415904433745,43.917794667271835,4.76291261370136,45.68445104227442,5.272667099048194,45.883199884462215
4.571569227100822,22.19656784252124,4.815774985911094,19.69164434588572,5.325401599469052,15.865401619969955,4.562871575995081,2.96881692619397,4.566122703011807,0.8543278878071039,4.810687155653329,0.7669865598796806,5.3207787283056485,0.6830703820670578,4.560626170762655,44.0282106907095,4.804812508309604,45.68445104227442,5.314583839374299,45.76174225868084
4.613498927832943,22.092351114578005,4.857700917884612,19.568817487952625,5.367331300201172,15.76118489202672,4.604814645646799,2.990723977689651,4.608048037750353,0.8575083843422764,4.852612490391876,0.7696777492555951,5.362704063044196,0.6857615714429732,4.602526065370899,44.0282106907095,4.8467124029178486,45.68445104227442,5.356497516842612,45.66236783758694
4.6554271210616225,21.98069033463883,4.899628357361571,19.453434682015477,5.409257985926411,15.642080060091601,4.6467591932079495,3.0144566168099765,4.6499733724889,0.8604442272978199,4.894537825130422,0.7721242850518824,5.404629397782741,0.6882081072392587,4.644425959979143,44.0282106907095,4.888619954670576,45.62924303055564,5.398415788597614,45.529868609461744
4.697355314290302,21.869029554699654,4.941555043086808,19.334329850080355,5.451187686658532,15.537863332148369,4.6887022628596675,3.0363636683056576,4.6918987072274465,0.8636247238329915,4.936463159868969,0.7745708208481679,5.446554732521288,0.690409989455917,4.686325854587388,44.0282106907095,4.930521380707717,45.61820142821182,5.440334060352617,45.397369381336546
4.739283507518982,21.75736877476048,4.983482482563767,19.218947044143206,5.493112864880329,15.4113144482173,4.730648288330249,3.0619218950506166,4.733824041965994,0.866560566788535,4.9783884946075165,0.7770173566444543,5.488480067259835,0.6923672180929463,4.728225749195632,44.0282106907095,4.9724228067448575,45.60715982586805,5.482253863536515,45.25382855086758
4.7812117007476616,21.6457079948213,5.025409168289006,19.099842212208085,5.535041058109007,15.299653668278125,4.772595791710261,3.0893057094202163,4.775749376704541,0.8694964097440794,5.020313829346063,0.7797085460203697,5.530405401998382,0.6945691003096037,4.770125643803876,44.0282106907095,5.014336484213169,45.507785404774154,5.524175198149312,45.09924611805485
4.8231383864729,21.526603162886182,5.067335100262522,18.977015354274993,5.5769677438342455,15.180548836343004,4.814541817180841,3.114863936165179,4.817674711443087,0.8724322526996229,5.06223916408461,0.782399735396285,5.572330736736929,0.6975049432651472,4.81202553841212,44.0282106907095,5.056239441679207,45.48570220008668,5.566093469904313,44.96674688992965
4.865068087205021,21.42238643494295,5.109262539739481,18.86163254833784,5.618894429559484,15.061444004407885,4.856487842651422,3.1404221629101414,4.859600046181634,0.8753680956551664,5.104164498823157,0.7848462711925706,5.614256071475475,0.6997068254818055,4.853925433020365,44.0282106907095,5.098145462003037,45.441535790711555,5.6080163359460045,44.801122854773155
4.906994772930259,21.30328160300783,5.151186964209556,18.731361638408806,5.6608211152847225,14.94233917247276,4.898433868122003,3.1659803896551004,4.90152538092018,0.8783039386107099,5.146089833561703,0.787292806988857,5.656181406214022,0.7014194005392058,4.895825327628609,44.0282106907095,5.1400576080424525,45.35320297196148,5.649937670558801,44.646540421960424
4.948922966158939,21.191620823068654,5.193113649934794,18.612256806473685,5.702747801009959,14.823234340537642,4.940378415683153,3.189713028775426,4.943450715658727,0.8812397815662534,5.18801516830025,0.7897393427851442,5.698106740952569,0.7033766291762351,4.937725222236853,44.0282106907095,5.181966691224076,45.28695335789888,5.691862068029389,44.46987478446016
4.990850405635898,21.076238017131505,5.23503882815659,18.485707922542616,5.744674486735198,14.70412950860252,4.982322963244303,3.213445667895744,4.985376050397274,0.8841756245217969,5.229940503038796,0.7921858785814297,5.740032075691116,0.7060678185521496,4.979625116845098,44.0282106907095,5.2238757744057,45.22070374383628,5.733786465499977,44.293209146959896
5.032776337609414,20.95341115919841,5.276964006378385,18.35915903861155,5.786599664956993,14.577580624671455,5.0242734224431755,3.244480657514625,5.027301385135821,0.8868668138977123,5.2718658377773435,0.7946324143777161,5.781957410429663,0.7075357400299218,5.021525011453342,44.0282106907095,5.265790983302908,45.11028772039856,5.775712394399461,44.10550190711592
5.074703023334653,20.834306327263292,5.318890692103622,18.24005420667643,5.828526350682232,14.458475792736337,5.066219447913757,3.270038884259584,5.069226719874368,0.8898026568532558,5.313791172515891,0.7970789501740025,5.823882745168208,0.7092483150873221,5.063424906061586,44.0282106907095,5.307697003626739,45.06612131102355,5.817635260441154,43.939877871959425
5.11662970905989,20.715201495328166,5.360814362821976,18.106061270749418,5.870451528904027,14.331926908805265,5.108165473384338,3.2955971110045468,5.111152054612914,0.8924938462291712,5.355716507254438,0.7995254859702889,5.865808079906755,0.7121841580428656,5.1053355206721065,43.950919474303134,5.349612212523947,44.955705287585886,5.8595611893406385,43.75217063211534
5.158554887281687,20.5886526113971,5.402738787292053,17.975790360820383,5.912376707125823,14.2053780248742,5.150111498854918,3.3211553377495093,5.153077389351461,0.8954296891847147,5.397641841992983,0.8014827146073182,5.907733414645302,0.7138967331002659,5.147243072424832,43.8957114625843,5.3915274214211575,44.84528926414822,5.901485586811226,43.57550499461513
5.200482326758646,20.473269805459953,5.444663965513847,17.849241476889315,5.954303392851061,14.086273192939082,5.192060480144361,3.3503647397437497,5.195002724090008,0.898365532140259,5.43956717673153,0.8039292504036046,5.9496587493838495,0.7153646545780381,5.189142967033076,43.8957114625843,5.433442630318366,44.734873240710556,5.943413047139607,43.37675615242733
5.242409766235605,20.3578869995228,5.486589897487365,17.72641461895622,5.996227063569416,13.95228025701207,5.234009461433804,3.37957414173799,5.236928058828554,0.9013013750958025,5.481492511470077,0.806131132620262,5.991584084122397,0.7180558439539526,5.231053581643595,43.818420246177936,5.475357839215576,44.62445721727289,5.985340507467988,43.178007310239536
5.284334190705678,20.227616089593766,5.528513568205719,17.592421683029208,6.038150734287768,13.818287321085059,5.275956964813815,3.40695795610759,5.278853393567101,0.903992564471717,5.523417846208624,0.8088223219961774,6.033509418860942,0.7200130725909819,5.272961133396322,43.76321223445916,5.517271516683888,44.52508279617899,6.027269499225268,42.96821686570797
5.326258615175755,20.097345179664728,5.5704372389240735,17.458428747102197,6.080078173764727,13.702904515147907,5.317902990284397,3.4325161828525523,5.3207787283056485,0.9066837538476324,5.565343180947171,0.8110242042128348,6.075434753599489,0.7217256476483822,5.314862559433463,43.75217063211534,5.559189788438891,44.392583568053794,6.069198490982545,42.75842642117641
5.36818530090099,19.978240347729603,5.612360909642426,17.324435811175185,6.122002598234804,13.572633605218869,5.359854927392702,3.465376760096074,5.362704063044196,0.909374943223547,5.607268515685717,0.8132260864294931,6.117360088338036,0.7239275298650405,5.356777768330671,43.64175460867773,5.6011080601938925,44.260084339928596,6.111125951310926,42.55967757898861
5.410109725371067,19.847969437800565,5.65428458036078,17.190442875248173,6.163926268953157,13.438640669291857,5.401800952863283,3.4909349868410366,5.404629397782741,0.9120661325994615,5.649193850424264,0.8151833150665215,6.159285423076583,0.7256401049224408,5.398683788654502,43.59758819930266,5.643027863377791,44.11654350945963,6.153056474497101,42.33884553211328
5.4520341498411415,19.71769852787153,5.696208251079135,17.056449939321162,6.205849939671511,13.304647733364845,5.443748456243293,3.51831880121064,5.446554732521288,0.9150019755550058,5.691119185162811,0.8178745044424369,6.20121075781513,0.726863372820584,5.440597466122815,43.498213778208765,5.684946135132794,43.984044281334434,6.191489520369446,42.15997157414432
5.49396083556638,19.598593695936405,5.738131921797491,16.92245700339415,6.247773610389865,13.170654797437834,5.485698915442168,3.5493537908295174,5.488480067259835,0.9174485113512922,5.733044519901358,0.8203210402387233,6.243136092553677,0.7297992157761275,5.482506549304439,43.431964164146166,5.726865938316692,43.840503450865526,6.233424331556531,41.908223040706446
5.535885260036453,19.468322786007366,5.7800540850124005,16.781020015471196,6.28969728110822,13.036661861510822,5.52764789673161,3.5785631928237613,5.530405401998382,0.9203843543068357,5.774969854639905,0.8217889617164946,6.285061427292223,0.7307778300946417,5.524415632486061,43.36571455008357,5.768784210071695,43.70800422274033,6.278852638342313,41.64322458445605
5.5778089307548075,19.334329850080355,5.821977001979034,16.64330505354621,6.331620951826572,12.90266892558381,5.569595400111622,3.6059470071933646,5.572330736736929,0.9228308901031221,5.81689518937845,0.8237461903535239,6.32698676203077,0.732735058731671,5.566329309954375,43.26634012898967,5.81070554468449,43.55342178992754,6.32195011034762,41.40030933289319
5.619732601473162,19.200336914153343,5.863899165193947,16.501868065623256,6.373544622544927,12.7686759896568,5.611548815129359,3.6406331720615235,5.614256071475475,0.9257667330586656,5.8588205241169975,0.8264373797294393,6.368912096769317,0.7346922873687003,5.6082429874226865,43.16696570789577,5.852631473583974,43.36571455008357,6.369709251913873,41.11322767195526
5.661656272191518,19.066343978226335,5.905822082160581,16.36415310369827,6.415468293263281,12.634683053729788,5.653497796418799,3.669842574055764,5.656181406214022,0.928213268854952,5.900745858855545,0.8283946083664677,6.410837431507864,0.7356709016872145,5.650158196319897,43.056549684458105,5.894555871054564,43.1890489125833,6.4011617385901936,40.91447882976746
5.703579942909871,18.932351042299324,5.947744999127213,16.226438141773286,6.457391963981637,12.500690117802776,5.695446777708243,3.699051976050008,5.698106740952569,0.9311491118104955,5.942671193594092,0.8298625298442399,6.452762766246411,0.7386067446427589,5.69207187378821,42.957175263364206,5.936478737096255,43.023424877426805,7.009380976266401,36.078257003197905
5.745503613628225,18.798358106372312,5.989665654838683,16.07755710185439,6.499314880948267,12.362975155877791,5.737398714816548,3.7319125532935296,5.740032075691116,0.9335956476067819,5.984596528332639,0.8325537192201553,6.494688100984956,0.7395853589612731,5.7339870826854185,42.84675923992654,5.9784016031379466,42.85780084227031,7.0653118224243805,35.61450970475977
5.787427284346579,18.6643651704453,6.0315878180535965,15.936120113931427,6.541234782908019,12.21037208996092,5.77934621819656,3.7592963676631292,5.781957410429663,0.9360421834030683,6.026521863071186,0.8347556014368127,6.5366134357235035,0.7415425875983024,5.775903823011525,42.72530161414511,6.020330594895224,42.6480103977388,7.10959462039558,35.217012020384175
5.829350955064934,18.53037223451829,6.073508473765067,15.787239074012529,6.583158453626373,12.076379154033908,5.821298155304865,3.792156944906651,5.823882745168208,0.9384887191993547,6.068447197809731,0.8362235229145849,6.578538770462051,0.7434998162353317,5.8178190319087335,42.6148855907075,6.062256523794709,42.460303157894714,7.156205190289459,34.81951433600858
5.871274625783286,18.396379298591278,6.115431390731699,15.649524112087544,6.625082124344727,11.942386218106897,5.863247136594305,3.8213663469008914,5.865808079906755,0.9411799085752701,6.110372532548278,0.8384254051312423,6.620464105200598,0.7444784305538459,5.859737303663735,42.482386362582304,6.104185515551986,42.25051271336321,7.2034068917373855,34.35576703757039
5.913194527743036,18.243776232674403,6.157352800194891,15.504365098166616,6.667005041311359,11.804671256181912,5.905199073702612,3.854226924144413,5.907733414645302,0.9438710979511855,6.152297867286825,0.8411165945071577,6.662389439939145,0.7466803127705033,5.901657106847635,42.33884553211328,6.146112975880369,42.05176387117541,7.2436130259861,33.98035255788233
5.9551174447096695,18.106061270749418,6.199272702154641,15.351762032249741,6.708924943271109,11.652068190265041,5.947149532901484,3.885261913763294,5.9496587493838495,0.946317633747471,6.1942232020253725,0.8423398624053,6.70431477467769,0.7474142735093894,5.943576910031533,42.19530470164432,6.188041967637647,41.84197342664385,7.285566520605723,33.593896475850556
5.997041115428024,17.972068334822406,6.241193357866109,15.20288099233084,6.750847106486022,11.510631202342083,5.989099992100359,3.9162969033821753,5.991584084122397,0.9487641695437574,6.23614853676392,0.8442970910423293,6.746240109416237,0.7498608093056758,5.985496713215433,42.05176387117541,6.229972490823821,41.62114137976852,7.327521546654241,33.19639879147496
6.038962524891215,17.82690932090148,6.283114013577581,15.053999952411935,6.792767762197492,11.361750162423185,6.031053407118096,3.9509830682503377,6.033509418860942,0.9512107053400438,6.278073871502465,0.8462543196793586,6.788165444154784,0.7503501164649329,6.027416516399331,41.908223040706446,6.271903014009995,41.40030933289319,7.369476572702759,32.79890110709937
6.080883934354407,17.68175030698055,6.325033915537331,14.901396886495064,6.834690679164124,11.224035200498193,6.073003866316968,3.9820180578692153,6.075434753599489,0.9536572411363302,6.319999206241012,0.8477222411571308,6.830090778893331,0.7527966522612193,6.069339382441022,41.74259900554995,6.313838131482859,41.14635247898656,7.411431598751278,32.40140342272383
6.122807605072762,17.54775737105354,6.3669553250005215,14.756237872574136,6.876610581123874,11.071432134581322,6.1149572813347035,4.016704222737381,6.117360088338036,0.9561037769326166,6.361924540979559,0.8501687769534172,6.8720161136318785,0.7532859594204764,6.111262248482715,41.57697497039345,6.35577018609793,40.91447882976746,7.453392750515382,31.95973932897317
6.164727507032509,17.395154305136668,6.408875226960271,14.603634806657265,6.918531990587066,10.926273120660397,6.156912174261871,4.053215975230181,6.159285423076583,0.9592842734677891,6.403849875718106,0.8516366984311885,6.913941448370424,0.7559771487963918,6.1531851145244065,41.41135093523695,6.397705303570794,40.66052197586089,7.49535237085059,31.529116837566278
6.2066496702474225,17.253717317213706,6.450794375168298,14.447309714742417,6.960453400050255,10.781114106739466,6.198864111370176,4.086076552473703,6.20121075781513,0.9617308092640755,6.445775210456653,0.8531046199089607,6.955866783108971,0.7562218023760199,6.195111043423891,41.22364369539298,6.439632763899175,40.46177313367309,7.5373150540435905,31.07641114147185
6.248569572207172,17.101114251296835,6.492713523376327,14.290984622827573,7.002372548258284,10.624789014824621,6.240817526387911,4.120762717341865,6.243136092553677,0.9641773450603619,6.487700545195199,0.8555511557052471,6.997792117847518,0.7591576453315643,6.237033909465582,41.05801966023648,6.481566349943142,40.21885788211023,7.579277737236591,30.62370544537748
6.290489474166922,16.94851118537996,6.534632671584356,14.134659530912721,7.044292450218034,10.47218594890775,6.282769463496216,4.153623294585387,6.285061427292223,0.9668685344362764,6.529625879933746,0.8567744236033903,7.039717452586065,0.7594022989111924,6.278959838365068,40.870312420392395,6.522334518596871,39.98698423289113,7.621240420429592,30.170999749283055
6.332412391133554,16.810796223454975,6.576551819792384,13.978334438997877,7.0862138596812265,10.327026934986819,6.324725834332813,4.191960634702831,6.32698676203077,0.9693150702325628,6.571551214672293,0.8589763058200477,7.081642787324612,0.7620934882871078,6.320888830122346,40.66052197586089,6.909148954990467,37.07200121413689,7.663206166480386,29.696210848501153
6.374331539341583,16.65447113154013,6.618470968000413,13.822009347083032,7.128133007889254,10.170701843071974,6.366676293531686,4.222995624321708,6.368912096769317,0.9717616060288501,6.61347654941084,0.860933534457077,7.1235681220631575,0.7620934882871078,6.3628147590218305,40.4728147360168,6.952020388090652,36.780502912261454,7.705168849673386,29.24350515240667
6.416252195053053,16.505590091621226,6.660390116208442,13.66568425516818,7.170053663600724,10.02182080315307,6.408631186458853,4.259507376814511,6.410837431507864,0.9742081418251356,6.655401884149387,0.8619121487755912,7.165493456801705,0.7640507169241371,6.404743750779108,40.263024291485294,6.991867555406026,36.4757546875735,7.740145919955001,28.80736185982795
6.458172850764525,16.356709051702328,6.702309264416471,13.509359163253336,7.211975826815637,9.880383815230111,6.450586079386021,4.296019129307314,6.452762766246411,0.976654677621422,6.697327218887932,0.8648479917311347,7.207418791540252,0.7650293312426513,6.4466696796785925,40.075317051641264,7.0338118614522696,36.15554821960433,,
6.50009199897255,16.20038395978748,6.744226151369336,13.341867993344572,7.253896482527107,9.731502775311213,6.492538016494326,4.328879706550836,6.494688100984956,0.9791012134177084,6.739252553626479,0.8655819524700208,7.249344126278799,0.7660079455611655,6.48859867143587,39.8655266071097,7.075759230356304,35.81325854694751,,
6.542011900932302,16.047780893870605,6.786144545825644,13.181820875431754,7.2958156307351345,9.575177683396362,6.534494387330922,4.3672170466682765,6.5366134357235035,0.9815477492139948,6.781177888365026,0.8677838346866791,7.291269461017346,0.7679651741981948,6.530530726050941,39.633652957890604,7.117705067831444,35.48201047663457,,
6.583930295388608,15.887733775957788,6.8280621865302304,13.018051731520963,7.337732517688002,9.407686513487597,6.576450758167521,4.40555438678572,6.578538770462051,0.9837496314306531,6.8231032231035735,0.8690071025848223,7.333194795755891,0.7679651741981948,6.572462780666012,39.401779308671564,7.159660093879962,35.08451279225898,,
6.62585095110008,15.738852736038886,6.869979073483098,12.850560561612198,7.379651665896031,9.251361421572753,6.618402695275826,4.438414964029242,6.620464105200598,0.9861961672269386,6.865028557842121,0.8707196776422226,7.375120130494438,0.7704117099944812,6.614393303852184,39.18094726179618,7.201607462783997,34.742223119602215,,
6.6677685918046645,15.575083592128095,6.911898221691123,12.694235469697354,7.421572321607501,9.102480381653848,6.660359066112424,4.476752304146682,6.662389439939145,0.9883980494435969,6.906953892580666,0.8724322526996229,7.417045465232985,0.7709010171537383,6.656328421325048,38.926990407889605,7.24356095740362,34.35576703757039,,
6.7096892475161365,15.426202552209194,6.95381510864399,12.52674429978859,7.4634907160638075,8.942433263741037,6.702315436949021,4.515089644264123,6.70431477467769,0.9908445852398833,6.948879227319213,0.8736555205977661,7.4589707999715325,0.7735922065296537,6.698260475940119,38.69511675867051,7.285515983452138,33.95826935319485,,
6.7516068882207225,15.262433408298403,6.995731995596856,12.359253129879825,7.505407603016673,8.774942093832273,6.744270329876189,4.551601396756922,6.746240109416237,0.9932911210361697,6.99080456205776,0.8761020563940525,7.5008961347100795,0.7738368601092818,6.7401925305551895,38.46324310945141,7.327471009500655,33.56077166881926,,
6.7935260364287515,15.106108316383555,7.037650390053162,12.199206011967,7.547326751224702,8.618617001917421,6.786225222803354,4.588113149249725,6.788165444154784,0.9954930032528271,7.032729896796307,0.8765913635533096,7.542821469448627,0.7738368601092818,6.7821276480280535,38.20928625554478,7.369426035549175,33.16327398444366,,
6.835443677133338,14.94233917247276,7.07956803075775,12.035436868056216,7.58924514568101,8.458569884004604,6.828181593639952,4.626450489367166,6.830090778893331,0.9976948854694854,7.074655231534854,0.879282552929225,7.584746804187172,0.7767727030648262,6.824065828358711,37.93324619695062,7.411381061597693,32.76577630006807,,
6.877359810334482,14.771125976566026,7.121484163958895,11.864223672149471,7.631162786385596,8.294800740093812,6.87013796447655,4.6647878294846095,6.8720161136318785,0.9998967676861428,7.1165805662734,0.8795272065088531,7.626672138925719,0.7767727030648262,6.8660009458315745,37.67928934304405,7.453339150504004,32.346195411005,,
6.919278958542511,14.614800884651181,7.163399543408319,11.689288450244767,7.6730804270901825,8.131031596183021,6.912094335313148,4.70312516960205,6.913941448370424,1.0025879570620582,7.158505901011947,0.8822183958847685,7.668597473664266,0.7777513173833404,6.907942189020025,37.38116607976235,7.495298770839211,31.915572919598105,,
6.961196599247097,14.451031740740383,7.205314169106021,11.510631202342083,7.71499731404305,7.963540426274257,6.954050706149745,4.741462509719494,6.955866783108971,1.0045451856990866,7.200431235750494,0.8824630494643966,7.710522808402813,0.7797085460203697,6.949878837921785,37.116167623511956,7.537256859745524,31.49599203053498,,
7.003114993703404,14.290984622827573,7.247231809810607,11.346862058431292,7.746435544571488,7.840713568341158,6.996008554895774,4.781625437461571,6.997792117847518,1.0065024143361159,7.242356570489041,0.885154238840312,7.7454605873516025,0.7793415656509266,6.991815486823544,36.85116916726156,7.5792195429385245,31.043286334440552,,
7.045031880656271,14.123493452918808,7.289146435508311,11.168204810528607,,,7.037964925732371,4.819962777579015,7.039717452586065,1.0089489501324023,7.284281905227588,0.885398892419941,,,7.033758261440891,36.5420043016361,7.621180694702629,30.601622240689892,,
7.086948013857416,13.95228025701207,7.3310610612060145,10.98954756262593,,,7.079922774478401,4.860125705321099,7.081642787324612,1.0113954859286887,7.326207239966135,0.8880900817958555,,,7.075701036058238,36.232839436010636,7.645652928468701,30.38079019381462,,
7.128864147058559,13.781067061105333,7.372977194407158,10.818334366719192,,,7.121879145314999,4.89846304543854,7.1235681220631575,1.013597368145347,7.36813257470468,0.8883347353754845,,,7.117640747817791,35.94575777507271,,,,
7.170781034011426,13.613575891196568,7.414892573856582,10.643399144814481,,,7.163836994061027,4.938625973180621,7.165493456801705,1.0155545967823754,7.4100579094432275,0.8910259247513999,,,7.15958199100624,35.64763451179107,,,,
7.212697167212571,13.44236269528983,7.456804938299122,10.453575818917884,,,7.205796320716486,4.980614488547346,7.207418791540252,1.0177564789990328,7.451983244181775,0.891270578331028,,,7.20152782848138,35.31638644147807,,,,
7.254614054165437,13.274871525381066,7.498721825251989,10.28608464900912,,,7.247751213643653,5.017126241040142,7.249344126278799,1.02020301479532,7.493908578920322,0.8929831533884283,,,7.243470603098727,35.00722157585261,,,,
7.296529433614859,13.099936303476355,7.5406341896945275,10.096261323112515,,,7.289712018208544,5.060940344031504,7.291269461017346,1.0224048970119775,7.535833913658869,0.8942064212865715,,,7.285416440573865,34.675973505539616,,,,
7.338447074319447,12.936167159565564,7.582549569143952,9.92132610120781,,,7.331671344864004,5.102928859398229,7.333194795755891,1.0243621256490059,7.577759248397414,0.8954296891847147,,,7.3273607466201085,34.35576703757039,,,,
7.380361700017151,12.757509911662886,7.624464194841655,9.742668853305126,,,7.373627715700602,5.14126619951567,7.375120130494438,1.0265640078656642,7.619684583135961,0.897142264242115,,,7.369306584095247,34.02451896725745,,,,
7.422278586970016,12.590018741754122,7.652406524888404,9.619841995372035,,,7.415587042356062,5.183254714882395,7.417045465232985,1.0290105436619505,7.647634806294993,0.897142264242115,,,7.411252421570387,33.693270896944455,,,,
7.464196227674602,12.42624959784333,,,,,7.4575448911020885,5.223417642624472,7.4589707999715325,1.030967772298979,,,,,7.45320132190332,33.33993962194393,,,,
7.506110099620583,12.243870323942673,,,,,7.499505695666981,5.267231745615835,7.5008961347100795,1.0324356937767512,,,,,7.495151753665148,32.97556674459969,,,,
7.5480239715665665,12.061491050042015,,,,,7.541466500231872,5.311045848607197,7.542821469448627,1.0351268831526665,,,,,7.537100653998079,32.622235469599104,,,,
7.589940104767711,11.890277854135284,,,,,7.583427304796762,5.354859951598559,7.584746804187172,1.0368394582100668,,,,,7.579054148617702,32.235779387567334,,,,
,,,,,,7.625388109361653,5.398674054589922,,,,,,,,,,,,
,,,,,,7.667348913926542,5.442488157581284,,,,,,,,,,,,
,,,,,,7.709311196400865,5.4881278481972835,,,,,,,,,,,,
,,,,,,7.7407803219151035,5.519162837816168,,,,,,,,,,,,
